# FDA 510(k) Analysis: Home IPL Devices

---

## Key Finding: No Home IPL Device Has Skin Rejuvenation Clearance

Every FDA-cleared **home/OTC** IPL device — including all Fansizhe and Ulike models — is cleared under **product code OHT**, whose authorized indication is **"removal of unwanted body hair" only**. None of these clearances authorizes any photorejuvenation, skin-tone, hyperpigmentation, or redness claim. Pigment and vascular indications ("benign pigmented lesions," "diffuse redness") do exist in the FDA system, but only for **professional/clinic** IPL systems (e.g., Candela Nordlys, product code GEX) — not for any consumer home device verified in this research.

> **Verified directly from the filings.** The "Indications for Use" pages for K223928, K251173, K253881, and K260518 all limit the home IPL devices to unwanted hair removal. Nothing in these filings authorizes pigmentation, redness, or photorejuvenation claims.

*(Note: an earlier draft cited "162 OHT devices, all hair removal." The exact count was not independently confirmed in this pass and has been removed; the substantive point — that OHT = hair removal only, with zero home rejuvenation clearances found — is confirmed.)*

---

## FDA Product Code Landscape for Light Devices

| Code | Device Type | Indication | Reg. Class |
|------|------------|-----------|-----------|
| **OHT** | OTC IPL hair removal | Unwanted body hair only | Class II |
| **OHS** | OTC LED light wrinkle reduction | Wrinkle reduction (non-ablative) | Class II |
| **OLP** | OTC acne light devices | Acne treatment | Class II |
| GEX | Professional IPL/laser (clinic) | Multiple including photorejuvenation | Class II/III |

**For your skin goals**: The OHS classification (LED wrinkle reduction) or an OTC device with dermal claims would require separate clearance through a different pathway — and no IPL device found in this research has achieved this for home use as of June 2026.

---

## K251173 — Fansizhe Original Clearance (Cleared July 14, 2025)

**Manufacturer:** Shenzhen Fansizhe Science And Technology Co., Ltd
**Product Code:** OHT, Class II, 21 CFR 878.4810
**Indication:** "OTC device intended for removal of unwanted body hair"

### Models Cleared in K251173 — Full Verified Spec Table (from filing, page 7)
| Model | Wavelength | Max Energy | Max Fluence | Spot | Pulse | Notes |
|-------|-----------|-----------|------------|------|-------|-------|
| T033KQ/KD/KF | 560(±20nm)–1200nm | 16.7J | 5.1 J/cm² | 3.3cm² | Single+dual | Cooling care |
| T033MQ/MD/MF | 560(±20nm)–1200nm | 17.7J | 5.4 J/cm² | 3.3cm² | Single+dual | — |
| T055KQ/KD/KH | 560(±20nm)–1200nm | 15.8J | 5.3 J/cm² | 3.0cm² | Single+dual | Cooling care |
| T002AQ/AD/AF | 560(±20nm)–1200nm | 16.6J | 4.2 J/cm² | 4.0cm² | Single only | Skin-color recognition |
| T002BQ/BD/BF | 560(±20nm)–1200nm | 16.6J | 4.2 J/cm² | 4.0cm² | Single only | — |
| T050KQ/KD/KF | 560(±20nm)–1200nm | 17.2J | 5.2 J/cm² | 3.3cm² | Single+dual | Cooling care |

**Shared parameters (all K251173 models):**
- Wavelength: **560(±20nm)–1200nm** — the ±20nm tolerance means the actual lower cutoff sits somewhere in 540–580nm
- Pulse width (single pulse): **0.4–12ms**
- Levels: 1–5
- Fitzpatrick I–IV; OTC; pulsing via finger switch; xenon arc lamp
- Single + dual pulse: T033 and T055 and T050 series only (T002 series = single pulse, but adds skin-color recognition sensor)

### Predicate and Reference Devices in K251173 (newly captured)
The substantial-equivalence argument rested on three named comparators — useful because they reveal the broader competitive landscape:

| Role | Manufacturer | Device | 510(k) | Filter | Max Energy | Max Fluence | Spot | Pulse |
|------|-------------|--------|--------|--------|-----------|------------|------|-------|
| **Predicate** | Fansizhe | T013C, T015C, T015K | **K221569** | **510–1200nm** | 16.1J | 4.03 J/cm² | 4.0cm² | 4–12ms |
| Reference 1 | **Shenzhen Ulike** | UI20 series (UI20 DB etc.) | K241998 | 550–1200nm | 26J | 6.67 J/cm² | 3.9cm² | 0.88–3.20ms |
| Reference 2 | Shenzhen IONKA | FZ-608/FZ-100/FZ-200 | K230739 | **510–1200nm** | 10J | 5.43 J/cm² | 3.0cm² | 0.5–0.8ms |

**Two important takeaways from this table:**
1. **Fansizhe's own predicate (K221569) is a 510nm device** (T013C/T015C/T015K). This corrects the earlier draft claim that "no 510nm models are FDA cleared" — see Critical Observation #2 below.
2. **Ulike is a direct competitor in the same FDA family.** The Ulike UI20 (a major retail brand, ~$209–349) is the cleared reference device. Its honest comparable spec is 6.67 J/cm² — *but that is the cumulative 4-flash burst*, not a single-pulse value, the same "joule inflation" pattern seen across the consumer category.

---

## K253881 — Fansizhe Special 510(k) Upgrade (Cleared December 29, 2025)

**Type:** Special 510(k) — manufacturer modifying their own previously cleared device  
**Predicate:** K251173 (Fansizhe's own clearance — same manufacturer)  
**Product Code:** OHT (unchanged)  
**Indication:** Still "OTC hair removal only" — no skin rejuvenation added

### Why "Special 510(k)" Matters
The Special 510(k) pathway is faster than standard 510(k) because the manufacturer already holds the predicate clearance. Fansizhe used this to upgrade specs on existing cleared models and add new models. The FDA accepted their demonstration that the higher-energy specs don't create new safety risks vs the K251173 predicate.

### Full Model List + Verified Specs in K253881 (from filing, page 7)
K253881 covers **only** these models (note: T002 and T050 series were *not* carried into this submission — they remain at their K251173 specs). Reference device this time was just the Ulike UI20 DB.

| Model | Wavelength | Max Energy | Max Fluence | Spot | Pulse | Cooling care |
|-------|-----------|-----------|------------|------|-------|--------------|
| T033KQ/KD/KF | 560(±20nm)–1200nm | 26.5J | 8.03 J/cm² | 3.3cm² | Single+dual+triple | Yes |
| T033MQ/MD/MF | 560(±20nm)–1200nm | 28J | **8.48 J/cm²** | 3.3cm² | Single+dual+triple | No |
| T055KQ/KD/KH | 560(±20nm)–1200nm | 25J | 8.33 J/cm² | 3.0cm² | Single+dual+triple | Yes |
| T505KQ/KH/KF | 560(±20nm)–1200nm | 26.5J | 8.03 J/cm² | 3.3cm² | Single+dual+triple | Yes |
| SL-B505WM | 560(±20nm)–1200nm | 26.5J | 8.03 J/cm² | 3.3cm² | Single+dual+triple | Yes |

**Verified facts from the K253881 filing:**
- **Wavelength is still 560(±20nm)–1200nm** for every model — the energy went up, but the filter did **not** shift toward the rejuvenation-relevant 510–530nm range. The headline upgrade is fluence, not spectrum.
- **"All models have single pulse, dual pulse and three pulse functions"** (stated verbatim, page 3).
- Performance testing explicitly covered "energy output, **fluence**, and pulse duration" — so the cleared J/cm² figures are FDA-verified, not just marketing.
- **SL-B505WM is a Semlamp model cleared under Fansizhe's submission** — confirming Semlamp and Fansizhe share manufacturing / cross-license. Both are Shenzhen OEMs.

### T055KQ/KD/KH Spec Upgrade in K253881
The T055 series was upgraded from K251173 to K253881:

| Spec | K251173 (Original) | K253881 (Upgraded) |
|------|---------------------|---------------------|
| Max Output Energy | 15.8J | **25J** |
| Max Fluence | 5.3 J/cm² | **8.33 J/cm²** |
| Spot size | 3.0cm² | 3.0cm² |
| Pulse width | 0.4–12ms | 0.4–12ms (unchanged) |
| Pulse modes | Single + dual | Single + dual + **triple** |

**This confirms the user's original concern:** The T055 as advertised on Alibaba (27.5J) includes the full triple-pulse sum. The K253881 cleared spec is 25J max. The 27.5J advertised number is either the sum of three sub-pulses or measurement variance.

### Upgraded Model Specs in K253881
| Model | Max Energy | Max Fluence | Spot |
|-------|-----------|------------|------|
| T033KQ/KD/KF | 26.5J | 8.03 J/cm² | 3.3cm² |
| T033MQ/MD/MF | 28J | **8.48 J/cm²** | 3.3cm² |
| T505KQ/KH/KF/SL-B505WM | 26.5J | 8.03 J/cm² | 3.3cm² |
| T055KQ/KD/KH | 25J | 8.33 J/cm² | 3.0cm² |

**T033M is the highest-fluence FDA-cleared Fansizhe device: 8.48 J/cm².**

---

## K223928 — Fansizhe 510nm Family (Cleared March 28, 2023)

**Manufacturer:** Shenzhen Fansizhe Science And Technology Co., Ltd

**Product Code:** OHT, Class II, 21 CFR 878.4810

**Indication:** "OTC device intended for removal of unwanted body hair"

This is the filing that covers the lower-fluence FDA baseline for T023A, T021A, T001A, and T001M.

| Model family | Wavelength | Max Energy | Max Fluence | Spot | Pulse duration | Notes |
|--------------|------------|------------|-------------|------|----------------|-------|
| T023K/T023A/T023B/T023C/T023D/T023E | 510–1200nm | 16.6J | 5.5 J/cm² | 3.0cm² | 4–12ms | Sapphire cooling + skin-color recognition |
| T021K/T021A | 510–1200nm | 14.5J | 4.8 J/cm² | 3.0cm² | 4–12ms | Sapphire cooling + skin-color recognition |
| T001A/T001B/T001M/T001N | 510–1200nm | 18.6J | 4.7 J/cm² | 4.0cm² | 4–12ms | Skin-color recognition; no sapphire cooling listed |
| T011C | 510–1200nm | 20.7J | 5.75 J/cm² | 3.6cm² | 4–12ms | Aluminum cold-compress panel |
| T016K | 510–1200nm | 18.9J | 5.73 J/cm² | 3.3cm² | 4–12ms | Sapphire cooling |

**Practical takeaway:** T023A/T021A/T001A/T001M are FDA-cleared names under K223928, but the FDA-cleared output is lower than the newer catalog claims. Treat T023A's 25J / 8.33 J/cm² and T001M/T001A's 21J / 5.25 J/cm² as catalog claims that need seller documentation, especially if the purchase decision depends on true single-pulse output.

---

## K260518 — Semlamp Direct Clearance Including SL-B352 (Cleared April 21, 2026)

**Manufacturer:** Shenzhen Semlamp Intelligent Technology Co., Ltd
**Product Code:** OHT, Class II, 21 CFR 878.4810
**Indication:** "OTC device intended for removal of unwanted body and/or facial hair"

K260518 directly covers SL-B301, SL-B300, SL-B330, SL-B330-1, SL-B287-1, SL-B371, SL-B371-2, SL-B371-1, **SL-B352**, SL-B352-1, SL-B352-2, and SL-B330-F.

For the SL-B352 family, the FDA summary lists:
- Wavelength: 530–1200nm
- Energy density: **1.8–6.1 J/cm²**
- Pulse duration: **0.7–3.6ms**
- UI includes an **SHR button** on SL-B352 / SL-B352-1 / SL-B352-2 variants

**Practical takeaway:** SL-B352 is now directly FDA cleared for hair removal, but the short pulse timing, SHR control, and Semlamp catalog's "Dual" mode make it a poor fit if the goal is clean, controllable single-pulse output for cautious pigment/redness use.

---

## Critical Observations

### 1. The "27.5J" T055 Advertised on Alibaba
The FDA-cleared spec for T055 is **25J** (K253881). The Alibaba listing claiming 27.5J is almost certainly advertising the summed total of three sub-pulses. When the device fires a triple pulse train, Fansizhe's marketing adds up P1+P2+P3 and calls it "27.5J total output." The actual peak single-pulse fluence is much lower — approximately 8.33/3 = ~2.8 J/cm² per sub-pulse if evenly distributed. This is why the user correctly identified this as inadequate.

### 2. CORRECTION — Several 510nm Fansizhe Models ARE FDA Cleared
An earlier draft of this document stated that *none* of Fansizhe's 510nm models are FDA cleared. **That was wrong.** At minimum:
- **K221569** clears T013C/T015C/T015K at 510–1200nm, 16.1J / 4.03 J/cm²
- **K223928** clears T023K/T023A/T023B/T023C/T023D/T023E, T021K/T021A, T001A/T001B/T001M/T001N, T011C, and T016K at 510–1200nm

This also resolves a contradiction in the Fansizhe catalog, which marked T013C as "No FDA." The catalog appears to be outdated or inconsistent; the FDA database is authoritative — T013C is cleared. (Doc 04's catalog transcription has been annotated accordingly.)

**What remains true:** The *newer high-fluence catalog claims* are not all FDA-verified. T023A is FDA-cleared by name under K223928, but only at 16.6J / 5.5 J/cm² in that filing, not the catalog's 25J / 8.33 J/cm². T012 IGBT, T058, and T036K still need exact K-number verification if the seller claims FDA clearance for those higher-output versions.

**Practical implication:** For personal purchase from Alibaba, FDA status affects US import/resale legality, not personal-use risk. NMPA + CE are credible safety certifications. But "FDA cleared" claims on individual Alibaba listings should be matched to a specific K-number — ask the seller which clearance covers the exact model, and verify it at the FDA 510(k) database.

### 3. FDA Clearance ≠ Clinical Efficacy for Your Goals
FDA OHT clearance means:
- ✅ Device is safe for hair removal
- ✅ Device actually produces its rated energy output
- ❌ Does NOT mean it works for redness, pigmentation, or photorejuvenation
- ❌ Does NOT mean it has any FDA-cleared skin rejuvenation claim

The clearance is a safety and performance confirmation, not an efficacy endorsement for the user's goals.

---

## Prior Fansizhe 510(k) History
Per the Fansizhe English catalog, they have the following FDA clearances:
- K212881
- K221569  
- K223928
- K251123
- K253881 (most recent)

K251173 (referenced as predicate in K253881) and K251123 appear to be near-simultaneous clearances in 2025. The company has an established FDA clearance track record across at least 5 submissions. Notably **K221569 is the 510nm-family predicate** (T013C/T015C/T015K) that anchored the later hair-removal clearances.

**Clearance chain (verified portions in bold):**
- **K221569** → Fansizhe T013C/T015C/T015K, **510–1200nm**, 16.1J / 4.03 J/cm² → became the predicate for…
- **K223928** → Fansizhe T023/T021/T001/T011/T016 families, **510–1200nm**, up to 5.75 J/cm²
- **K251173** (Jul 14, 2025) → T033/T055/T002/T050 series, 560nm, up to 5.4 J/cm² → became the predicate for…
- **K253881** (Dec 29, 2025, Special 510k) → T033/T055/T505/SL-B505WM, 560nm, up to **8.48 J/cm²**, all triple-pulse capable

---

## Raw Data: K251173 and K253881 Full Text Summary

**K251173 (14 pages) — verified by direct read:**
- Device Name: Intense Pulsed Light (IPL) System; Common name: "Light Based Over-The-Counter Hair Removal"
- Applicant: Shenzhen Fansizhe Science And Technology Co., Ltd (submitter: Endang Cheng, GM; RA via Feiying Drug & Medical Consulting)
- Dated Mar 28, 2025; Received Apr 16, 2025; Decision (SE) July 14, 2025; signed Tanisha Hithe (DHT4A / OHT4)
- Product Code: OHT; 21 CFR 878.4810; Class II
- Indication (Form 3881, verbatim): "an over-the-counter device intended for the removal of unwanted body hair"
- Models: T033KQ/KD/KF, T033MQ/MD/MF, T055KQ/KD/KH, T002AQ/AD/AF, T002BQ/BD/BF, T050KQ/KD/KF
- Predicate: K221569 (Fansizhe T013C/T015C/T015K, 510–1200nm); References: Ulike UI20 (K241998), IONKA FZ (K230739)
- Full spec table: T033K 16.7J/5.1; T033M 17.7J/5.4; T055K 15.8J/5.3; T002A 16.6J/4.2; T002B 16.6J/4.2; T050K 17.2J/5.2 (all J/cm²); 560(±20)–1200nm; 0.4–12ms; 1–5 levels; Fitzpatrick I–IV
- Standards: IEC 60601-1/-1-2/-1-11/-2-83; IEC 62471 (eye safety); ISO 10993-5/-10/-23 (biocompat); software = "moderate level of concern"

**K253881 (17 pages) — verified by direct read:**
- Type: Special 510(k); Predicate: K251173 (own device)
- Dated Nov 27, 2025; Received Dec 4, 2025; Decision (SE) December 29, 2025; signed Mark Macios for Tanisha Hithe
- Models: T033KQ/KD/KF, T033MQ/MD/MF, T055KQ/KD/KH, T505KQ/KH/KF, SL-B505WM (Semlamp private label)
- Indication (Form 3881, verbatim): identical hair-removal-only wording as K251173
- "All models have single pulse, dual pulse and three pulse functions"
- Full spec table: T033K 26.5J/8.03; T033M 28J/8.48; T055K 25J/8.33; T505K & SL-B505WM 26.5J/8.03 (all J/cm²); 560(±20)–1200nm; 0.4–12ms single pulse; 1–5 levels
- Reference: Ulike UI20 DB (K241998), 550–1200nm, 26J/6.67 J/cm²
- Performance testing covered energy output, fluence, and pulse duration; biocompat waived (materials identical to predicate); software = "Basic Documentation Level"
- T033M = highest cleared fluence at **8.48 J/cm²**; T055K = highest at the smaller 3.0cm² spot (8.33 J/cm²)
